---
id: "ZmY4MDgxODE5ZGJhMTI1NDAxOWRkMjI1MjY4NTViNzU%3D"
title: "汕尾市城乡电力线通信线广播电视线管理条例"
office: "汕尾市人民代表大会常务委员会"
publish: "2026-03-27 00:00:00"
effective_date: "2026-05-01 00:00:00"
type: "地方性法规"
status: "有效"
url: "https://flk.npc.gov.cn/detail?id=ff8081819dba1254019dd22526855b75&fileId=&type=&title=%E6%B1%95%E5%B0%BE%E5%B8%82%E5%9F%8E%E4%B9%A1%E7%94%B5%E5%8A%9B%E7%BA%BF%E9%80%9A%E4%BF%A1%E7%BA%BF%E5%B9%BF%E6%92%AD%E7%94%B5%E8%A7%86%E7%BA%BF%E7%AE%A1%E7%90%86%E6%9D%A1%E4%BE%8B"
download_link_word: ""
download_link_html: ""
download_link_pdf: ""
---

# 汕尾市城乡电力线通信线广播电视线管理条例

汕尾市城乡电力线通信线广播电视线管理条例

（2025年12月30日汕尾市第八届人民代表大会常务委员会第四十二次会议通过　2026年3月26日广东省第十四届人民代表大会常务委员会第二十四次会议批准）

目　　录

第一章　总　　则

第二章　规划建设

第三章　运行维护

第四章　规范治理

第五章　保障监督

第六章　附　　则

第一章　总　　则

第一条　为了加强城乡电力线、通信线、广播电视线及其附属设施（以下统称三线）管理，规范三线建设，保障三线安全运行，提升城乡人居环境品质，根据有关法律法规，结合本市实际，制定本条例。

第二条　本条例适用于本市行政区域内三线的规划、建设、运行、维护、治理和保障监督活动。

第三条　三线管理应当遵循规划引领、统筹建设、长效管护、保障安全的原则。

第四条　市、县级人民政府应当加强对三线管理工作的组织领导和统筹协调，将三线管理工作纳入国民经济和社会发展规划，建立健全工作协调机制，研究解决三线管理的重大问题。

镇人民政府、街道办事处应当组织落实辖区内三线管理工作，协调解决非法阻挠建设、整治等妨碍三线管理的行为。

村（居）民委员会应当协助各级人民政府及有关主管部门做好三线管理工作，发现违反三线管理相关情况及时报告。

第五条　工业和信息化主管部门牵头负责三线管理的综合协调工作。电力主管部门、工业和信息化主管部门和广播电视主管部门（以下统称三线主管部门）分别负责电力线、通信线、广播电视线管理工作的指导、协调和监督，督促指导电力企业、电信企业、广播电视企业（以下统称三线运营企业）加强对三线规划建设和管理维护。

住房城乡建设主管部门负责新建房屋市政工程中配套的三线工程建设管理，以及综合管廊建设的协调和监督管理。

交通运输、自然资源、农业农村、公安、城市管理综合执法、应急管理等有关主管部门和消防救援机构应当在各自职责范围内，做好三线管理工作。

第六条　三线运营企业应当按照国家和行业有关技术标准、规范的要求规划建设、管理维护三线，加强对施工单位的管理和约束，保持三线规整美观和安全运行。

第七条　各级人民政府、有关主管部门和单位、新闻媒体等应当加强三线安全和保护的宣传教育与知识普及工作，提升社会公众的三线安全和保护意识。

第二章　规划建设

第八条　编制国土空间总体规划时，应当结合人口分布、城市空间格局、道路系统布局等因素，同时征求三线主管部门意见，对三线的布局、规模等作出总体安排。

第九条　三线主管部门应当根据国土空间总体规划，会同自然资源、住房城乡建设、农业农村等主管部门和三线运营企业，组织编制本行业的线路建设布局专项规划，指导镇人民政府、街道办事处编制通信线、广播电视线等弱电线路公共路由规划。

线路建设布局专项规划和公共路由规划应当明确线路的用地位置、设施位置、空间布局、规模和管线控制等内容，与综合交通、地下管线、园林绿化、城乡基础设施等专项规划相互协同、衔接。

自然资源主管部门应当统筹三线的国土空间布局，将依法批准的线路建设布局专项规划和公共路由规划主要内容纳入国土空间总体规划，并落实到控制性详细规划和村庄规划。

第十条　三线主管部门应当根据线路建设布局专项规划和公共路由规划，指导三线运营企业制定本企业线路年度建设计划，并向同级自然资源和住房城乡建设主管部门报备。线路年度建设计划应当包括线路年度施工总体安排、挖掘道路施工计划、整治计划等内容。

住房城乡建设主管部门应当结合线路年度建设计划，统筹协调城市道路占用、挖掘和管线建设、改造等事项，合理安排管线工程施工时序，避免重复挖掘道路。

第十一条　城市新区、各类园区、成片开发区应当根据功能需求，同步规划建设三线；旧城区、镇村应当结合地下空间开发利用、道路整治、城市更新、乡村振兴等要求，统筹三线的规划建设。

自然资源、住房城乡建设主管部门审批老旧小区改造设计方案、初步设计时，应当将建设三线的有关规划设计和预留安装条件作为审查的重要内容。

有关单位或者部门规划建设道路、铁路、桥梁、隧道等项目时，应当征求三线主管部门和三线运营企业的意见，协商预留三线位置及空间通道。

第十二条　三线的规划建设应当符合相关标准和技术规范，并符合下列要求：

（一）新建、迁改三线应当按照规划的三线位置及空间通道建设，不得擅自穿越、切割规划用地；

（二）主干道三线优先敷设于人行道、非机动车道下；

（三）沿道路建设的三线，走向应当平行于规划道路中心线，避免交叉和互相干扰；

（四）在三线本体或者规定位置设置三线标识；

（五）附属设施的设置与城乡景观相协调；

（六）除特殊规定外，通信线、广播电视线应当合并建设。

第十三条　三线建设单位建设过程中应当按照下列要求开展工作：

（一）施工前对施工区域管线进行调查，收集施工现场、毗邻区域管线的现状资料，并向勘察、设计、施工、监理等单位提供，要求相关单位在设计和施工中采取措施保护既有管线；

（二）与道路同步施工时，会同道路建设单位合理确定建设工期；

（三）施工前编制施工地段既有管线保护方案，报送主体工程建设单位，并采取安全防护措施，确保相邻管线安全；

（四）施工前通知相关管线产权单位、管理单位做好施工现场既有管线交底和监护工作；

（五）组织三线工程竣工验收，并办理备案手续，经竣工验收合格的，方可交付使用；

（六）法律、法规规定的其他职责。

第十四条　城市建成区内，鼓励采用地下方式敷设新建三线。由于技术、安全等原因需要采用架空线的，应当符合下列要求：

（一）符合国土空间规划要求和相关技术标准、规范；

（二）不得影响道路交通、村（居）民安全以及其他建（构）筑物和设施安全，减少对城乡景观的影响；

（三）不得占用消防车道和消防车登高操作场地；

（四）与既有同一性质的架空线合并架设。

既有架空线应当按照统筹规划、严格控制、节约用地的原则，结合城市建设逐步转入地下敷设；因技术、安全等原因无法入地的，应当符合前款要求。

第十五条　因执行抢险救灾、应急保障等任务需要敷设架空线的，可以架设临时线路。任务完成后，应当及时拆除。

第十六条　三线主管部门应当组织镇人民政府、街道办事处和三线运营企业等投资建设主体建设公共路由。公共路由投资建设主体应当根据公共路由规划，制定施工设计方案，遵循强弱电分离的原则建设公共路由。

三线运营企业应当按照公共路由进行线路迁改，后续新增的通信线、广播电视线一般按照公共路由架设。

公共路由投资建设主体应当依据本级政府市政基础设施资产管理体制，及时确定公共路由管护单位，未确定管护单位期间，由投资建设主体作为临时管护单位。公共路由管护单位应当组织对公共路由进行定期维护，及时排查、消除安全隐患。

第十七条　市、县级人民政府应当结合城市新区建设、旧城区改造和城市道路建设，逐步推进综合管廊建设，并有序推进三线入廊，探索建立经营性管线有偿使用城市地下空间机制。

第十八条　电力企业应当综合考虑线路安全、规整、美观等因素，合理确定电表等配用电设施位置，便于用户用电。

新建、改建和扩建居住区、办公楼、商业综合体等场所停车位应当按照国家、省、市的比例要求和国家标准或者电力行业标准同步配套建设充电设施或者预留安装条件。

发展改革、住房城乡建设等主管部门应当结合当地对电动汽车、电动自行车等充电需求，推进既有建设项目增设集中充电设施。

第十九条　三线运营企业应当执行国家、省和市有关共建共享的规定，根据技术可行、节约资源、保护环境、合理负担的原则，协商共建、共享资源。

电信企业、广播电视企业应当推进通信线、广播电视线使用统一的网络基础设施和技术标准，实现资源共享和互通互联。

鼓励电力、通信、广播电视、市政、交通运输等领域的杆塔、管道、隧道、机房等资源在满足本领域使用需求以及符合规范标准、安全生产、友好协商、责任明晰等要求的前提下，以市场化方式开放共享。

第三章　运行维护

第二十条　市、县级人民政府应当加强对三线安全运行管理工作的领导，组织三线主管部门以及其他有关部门开展三线安全检查，建立风险监测、分析预警、联动处置机制。

第二十一条　三线主管部门应当加强对三线安全运行的监督，督促三线运营企业及时排查消除安全隐患，定期检查评估三线运营企业的日常管理和运营情况。

三线主管部门应当指导三线运营企业逐步推行线缆分色管理，明确责任归属，提升线缆管理维护效率。

第二十二条　三线运营企业负责三线的日常维护，保障三线安全运行，开展下列工作：

（一）建立三线安全管理制度，设置安全技术防范设施；

（二）对三线进行日常巡查和维护，定期进行运行状态评估和安全评估，及时排查消除安全隐患；对三线存在的外部安全隐患，自行排除确有困难的，应当及时向三线主管部门报告；

（三）编制三线应急预案，报三线主管部门备案，并定期组织演练；

（四）及时清理废旧无用的三线，修缮或者迁移不符合建设标准的线杆，维修或者更换破损严重的设备箱体等；

（五）宣传三线安全和保护知识；

（六）及时与镇人民政府、街道办事处以及村（居）民委员会沟通协调三线管理与维护工作开展情况；

（七）法律、法规、规章规定的其他职责。

第二十三条　因抢修、抢险救灾、应急保障等紧急情况需要临时挖掘城市道路、占用绿地或者迁移、砍伐树木的，可以依法先行施工，同时通知住房城乡建设主管部门及相关主管部门，按照有关规定补办批准手续。

第二十四条　三线出现重大事故隐患或者发生安全事故的，三线运营企业应当按照应急预案组织隐患排查治理、事故救援抢修，并按照规定向三线主管部门和应急管理主管部门报告。

第二十五条　有关单位和个人应当配合三线运营企业对三线的维护管理。维护、抢修三线应当避免对他人的合法权益造成损害；造成损害的，应当依法给予赔偿。

第二十六条　禁止下列危害三线安全的行为：

（一）擅自压占三线进行建设；

（二）损坏或者擅自占用、迁移、接驳、搭挂三线；

（三）损坏或者擅自移动、覆盖、涂改、拆除三线标识；

（四）排放腐蚀性液体、气体，堆放易燃、易爆、有腐蚀性的物质，可能危害三线安全的；

（五）法律、法规规定的其他禁止行为。

第四章　规范治理

第二十七条　市、县级人民政府应当组织三线主管部门会同三线运营企业，对城乡杂乱、影响安全和美观的三线进行整治。

三线整治应当符合强弱分设、标识清晰、牢固安全、美观协调的要求。

三线运营企业在三线整治过程中，应当在确保新线路可以正常使用的情况下，停止使用和清理旧线路。

第二十八条　市、县级人民政府应当组织三线主管部门和住房城乡建设、交通运输、农业农村等主管部门，结合新型城镇化建设、城市更新、道路建设、乡村振兴等工作，制定三线年度整治计划，并组织实施。

三线运营企业应当主动参与年度整治计划编制，并根据年度整治计划推进三线整治工作。

第二十九条　三线整治应当根据不同区域的地形特点、产权结构、人居环境要求等因素，因地制宜选择剪除、捆扎、贴墙、入管、更新、美化、入地等方式，并按下列要求进行：

（一）在有条件的主干道优先采用入地等方式，确保道路空间整洁；

（二）在公园、广场、旅游景区等重点场所合理采用入地、美化等线路隐蔽或场景融合化方式，确保整体美观；

（三）在房屋排列整齐的背街小巷合理采用单侧贴墙、捆扎、套管等方式，减少巷道杆路；

（四）其他区域合理采用适宜方式进行整治。

第三十条　三线整治过程中发现权属不明的废弃三线，县级三线主管部门应当会同镇人民政府、街道办事处通知可能的所有权人或者实际使用人现场确认并予以处理。

第三十一条　市住房城乡建设主管部门应当制定工作指引，规范市政公共区域变电箱、通讯箱的设置和管理工作。

住房城乡建设主管部门应当组织三线运营企业和其他有关主管部门，结合新型城镇化建设、城市更新、道路建设等工作，对现有占用城市道路、人行道、广场、绿地等市政公共区域，影响城市容貌和交通的变电箱、通讯箱进行整治、迁移。

第五章　保障监督

第三十二条　市、县级人民政府应当将三线管理工作的相关经费纳入本级财政预算，并联合三线运营企业建立三线管理资金保障机制，建立健全多元化投融资机制。

三线运营企业应当承担本企业线路的建设、维护和管理等费用。

鼓励社会组织、企业和个人通过捐赠等方式参与三线管理的服务、保障工作。

第三十三条　市人民政府应当建立三线信息管理制度，制定档案信息数据标准，定期组织开展三线普查和补测补绘工作，加强在三线规划、建设、维护等方面的数据应用，提高三线集约利用与数字化、智能化管理水平。

三线运营企业应当加强三线信息的归集、整合和利用，配合做好三线普查、信息更新等工作。

三线数据的应用，应当符合数据安全、保密等有关管理规定。

第三十四条　任何单位和个人有权对损毁、破坏三线等违法行为进行制止和投诉举报。

县级人民政府应当建立投诉举报处理机制，公开投诉举报方式，及时处理收到的投诉举报。

第三十五条　县级三线主管部门以及镇人民政府、街道办事处应当定期对三线管理维护开展监督检查，劝导制止、依法查处违反本条例第二十六条规定的行为；对三线运营企业违反国家和行业有关技术标准和规范的行为，督促三线运营企业限期整改。

需要其他主管部门或者机构处理的，应当在法定期限内移交公安机关、城市管理综合执法、消防救援机构等有权处理的主管部门或者机构依法查处。

第三十六条　违反本条例规定，有关主管部门、单位及其国家工作人员滥用职权、玩忽职守、徇私舞弊的，对直接负责的主管人员和其他直接责任人员依法给予处分；构成犯罪的，依法追究刑事责任。

第三十七条　三线运营企业未履行法定义务，或者不配合三线管理工作的，由其主管部门按照有关规定予以处理。

第三十八条　违反本条例第二十六条规定，危害三线安全的，由有关主管部门责令停止违法行为，并依照有关法律、法规予以行政处罚；造成损失的，依法承担赔偿责任；构成犯罪的，依法追究刑事责任。

第六章　附　　则

第三十九条　本条例下列用语的含义：

（一）电力线、通信线、广播电视线及其附属设施，是指《电力设施保护条例》规定的电力线路设施、《广东省通信设施建设与保护规定》规定的通信线路及通信配套设施、《广播电视设施保护条例》规定的广播电视信号专用传输设施。

（二）三线主管部门，是指电力主管部门、工业和信息化主管部门和广播电视主管部门。

（三）三线运营企业，是指电力企业、电信企业和广播电视企业。

（四）公共路由，是指从镇（街道）、村（社区）统一的线缆接入点到各居民或者商业楼栋，为通信线、广播电视线等弱电线路提供规范化、集中化敷设的线路公共通道，包括地下管道、地上架空杆路、墙壁吊线、桥架、线槽、多网合一设施等形式。

第四十条　本条例自2026年5月1日起施行。
